# 电仪类故障口径（电机/变频器/仪表）

> **本表为默认参考口径，供初判缩小范围用，不构成故障结论。** 各厂设备型号与工况不同，厂内有正式诊断口径时以厂内为准。
> 表中每条原因都必须按「需核实」呈现；**依赖字段缺失时该原因判未判定并保留在候选中，不得据此排除**。

## 一、现象 → 候选原因对应表

### 现象：温度异常

| 规则号 | 候选原因 | 机理 | 支持依据（命中即支持） | 反证（命中则可能性下调） |
|---|---|---|---|---|
| ET1 | 过载运行 | 负载超出电机能力，铜损铁损增大 | 电流较平时上升；负荷或工况近期有调整 | — |
| ET2 | 通风散热不良 | 风扇失效、散热筋积灰或环境温度高 | 通风/冷却条件变差 | — |
| ET3 | 绝缘劣化或匝间短路 | 局部短路产生附加损耗 | 绝缘电阻偏低；三相电流不平衡 | — |
| ET4 | 轴承损坏 | 轴承摩擦热向机壳传导 | 轴承温度较平时上升；振动频谱含高频或宽带成分；油质或油位异常 | — |

建议核实项：

- **过载运行**（ET1）：核对实测电流与铭牌额定电流；确认被驱动设备负荷是否增加（如泵憋压、结垢）；查历史同工况电流水平
- **通风散热不良**（ET2）：检查风扇、风罩与散热筋是否积灰堵塞；核对环境温度与通风条件；确认是否近期加装了遮挡物
- **绝缘劣化或匝间短路**（ET3）：测量绝缘电阻与吸收比（由电气人员实施）；核对三相电流平衡度；查有无焦糊味或绕组变色
- **轴承损坏**（ET4）：测听轴承部位并同步看振动数据；查电机加脂周期与脂型号；对比前后轴承温差

### 现象：电流/负荷异常

| 规则号 | 候选原因 | 机理 | 支持依据（命中即支持） | 反证（命中则可能性下调） |
|---|---|---|---|---|
| EC1 | 负载侧异常 | 被驱动设备卡涩、堵塞或工况变化 | 负荷或工况近期有调整；电流较平时上升 | — |
| EC2 | 缺相或三相不平衡 | 一相断路或接触不良使其余两相电流异常 | 三相电流不平衡 | — |
| EC3 | 电机绕组故障 | 匝间或相间短路改变阻抗 | 绝缘电阻偏低；三相电流不平衡 | — |
| EC4 | 变频器参数或供电异常 | 给定变化、谐波或母线电压波动 | 负荷或工况近期有调整；流量或出口压力波动 | — |

建议核实项：

- **负载侧异常**（EC1）：核对被驱动设备的流量、压力与温度；确认出口阀开度与系统背压；盘车确认转动是否轻快
- **缺相或三相不平衡**（EC2）：测量三相电流与电压平衡度（由电气人员实施）；检查接线端子、接触器触头有无过热痕迹；查配电室有无相关报警记录
- **电机绕组故障**（EC3）：测量绝缘电阻与直流电阻（由电气人员实施）；确认有无异味、异响与冒烟；查该电机的故障与返修历史
- **变频器参数或供电异常**（EC4）：核对变频器给定、输出频率与故障代码；查母线电压是否波动；确认参数是否被改动过

### 现象：振动偏大

| 规则号 | 候选原因 | 机理 | 支持依据（命中即支持） | 反证（命中则可能性下调） |
|---|---|---|---|---|
| EV1 | 电机轴承损伤 | 滚道剥落产生高频冲击 | 振动频谱含高频或宽带成分；轴承温度较平时上升 | — |
| EV2 | 对中不良 | 电机与被驱动设备轴线偏差 | 振动频谱以 2 倍频为主；近期做过检修或复位 | — |
| EV3 | 电磁力不平衡（气隙不均/转子断条） | 气隙偏心或断条产生电磁激励 | 三相电流不平衡；电流较平时上升 | — |
| EV4 | 底座或地脚松动 | 紧固件松动造成支撑刚度下降 | 地脚螺栓/底座有松动或二次灌浆开裂；现象为渐变 | — |

建议核实项：

- **电机轴承损伤**（EV1）：测听轴承并记录振动频谱（判读由诊断人员出具）；查加脂记录与脂的相容性；对比前后轴承振动值
- **对中不良**（EV2）：复测冷态/热态对中数据；检查电机底脚垫片与软脚量；确认近期是否动过机脚或管线
- **电磁力不平衡（气隙不均/转子断条）**（EV3）：确认断电瞬间振动是否立即消失（由电气人员配合）；测量气隙均匀度；查电机是否有频繁重载启动史
- **底座或地脚松动**（EV4）：复紧地脚螺栓并做标记；检查底座与基础之间有无间隙；测量各机脚振动差异

### 现象：仪表指示异常

| 规则号 | 候选原因 | 机理 | 支持依据（命中即支持） | 反证（命中则可能性下调） |
|---|---|---|---|---|
| EI1 | 取样或引压管线堵塞/泄漏 | 一次元件侧通道不畅使示值失真 | 现象为渐变 | — |
| EI2 | 变送器零点漂移或故障 | 电子元件老化、受潮 | 现象为渐变；近期做过检修或复位 | — |
| EI3 | 信号回路或供电干扰 | 屏蔽接地不良、回路接触不良 | 现象为突发；流量或出口压力波动 | — |
| EI4 | 工艺本身确实在波动 | 示值正确，是工艺工况变化 | 负荷或工况近期有调整；流量或出口压力波动 | — |

建议核实项：

- **取样或引压管线堵塞/泄漏**（EI1）：检查引压管、导压阀是否堵塞或泄漏；确认伴热是否正常（冬季易凝介质）；对比同一工艺点的其他仪表示值
- **变送器零点漂移或故障**（EI2）：查上次校验日期与校验记录；确认接线盒有无进水、端子有无锈蚀；联系仪表做现场校验（结论由仪表人员出具）
- **信号回路或供电干扰**（EI3）：检查屏蔽接地与端子紧固情况；核对 DCS 侧是否有同批次点位一起异常；确认附近是否有大功率设备启停
- **工艺本身确实在波动**（EI4）：与工艺员核对该时段的操作调整；对比上下游关联点位是否同步变化；现场就地表与 DCS 示值比对

## 二、区分依据说明

| 依据项 | 取自字段 | 判为「支持」的表述 | 判为「反证」的表述 | 字段为空时 |
|---|---|---|---|---|
| 近期做过检修或复位 | 近期是否检修 | 含「是/有/刚/近期」 | 含「否/无/没有」 | **未判定**，不按支持也不按反证 |
| 轴承温度较平时上升 | 轴承温度变化 | 含「升高/偏高/超标」，或实测超过上限（限值表/行内高报），或较基准上升超过偏差阈值（限值表或 `--dev-pct` 按参数类型给定；无阈值不判） | 含「正常/无变化/平稳」，或实测在上下限内且较基准偏差未超过阈值 | **未判定**，不按支持也不按反证 |
| 电流较平时上升 | 电流变化 | 含「升高/偏高/超」，或实测超过上限（限值表/行内高报），或较基准上升超过偏差阈值（限值表或 `--dev-pct` 按参数类型给定；无阈值不判） | 含「正常/无变化/下降」，或实测在上下限内且较基准偏差未超过阈值 | **未判定**，不按支持也不按反证 |
| 流量或出口压力波动 | 流量/出口压力是否波动 | 含「波动/不稳/摆动」 | 含「平稳/稳定/无波动」 | **未判定**，不按支持也不按反证 |
| 地脚螺栓/底座有松动或二次灌浆开裂 | 地脚/基础状况 | 含「松动/开裂/脱空/缺失」 | 含「紧固/完好/正常」 | **未判定**，不按支持也不按反证 |
| 振动频谱以 2 倍频为主 | 振动频谱特征描述 | 含「2 倍频/二倍频」 | 含「1 倍频/工频为主」 | **未判定**，不按支持也不按反证 |
| 振动频谱含高频或宽带成分 | 振动频谱特征描述 | 含「高频/宽频/冲击/包络」 | 含「工频为主/1 倍频/2 倍频」 | **未判定**，不按支持也不按反证 |
| 现象为渐变 | 是否突发 | 含「否/渐变/逐渐/缓慢」 | 含「是/突发/突然」 | **未判定**，不按支持也不按反证 |
| 绝缘电阻偏低 | 绝缘电阻 | 含「偏低/下降/不合格」 | 含「合格/正常/良好」 | **未判定**，不按支持也不按反证 |
| 负荷或工况近期有调整 | 负荷或工况是否调整 | 含「调整/提量/降量/切换」 | 含「未变/无变化/稳定」 | **未判定**，不按支持也不按反证 |
| 油质或油位异常 | 油质/油位 | 含「乳化/发黑/变质/偏低/进水」 | 含「正常/合格/无异常」 | **未判定**，不按支持也不按反证 |
| 现象为突发 | 是否突发 | 含「是/突发/突然」 | 含「否/渐变/逐渐」 | **未判定**，不按支持也不按反证 |
| 三相电流不平衡 | 电流变化 | 含「不平衡/偏差/三相不一致」 | 含「平衡/一致/正常」 | **未判定**，不按支持也不按反证 |
| 通风/冷却条件变差 | 通风/冷却条件 | 含「堵/脏/积灰/不畅/失效」 | 含「正常/畅通/良好」 | **未判定**，不按支持也不按反证 |

## 三、表述规范

- 候选原因一律写「可能性较高/中等/较低，**需核实**」，**不得写「确认是」「就是」「基本可以断定」**。
- 每条原因必须注明依据来源：参数表某行、历史记录某条、用户提供的现象描述，或本口径文件的规则号。
- 无任何支持依据的候选原因标「**推测，待核实**」，不得与有依据的原因混同呈现。
- 频谱、油液分析、无损检测的**结论**一律注明由诊断或检测人员出具；用户自己给出的结论性描述可作为依据采信，但须注明来源为用户提供。
- 不写是否停机、是否降负荷、是否抢修的意见。
